---
title: "Honeywell Thermostat Blank Screen: Fixes & Costs"
code: "Blank screen / no power"
description: "Honeywell thermostat blank or dead with no power? The causes ranked by likelihood, safe DIY fixes you can do today, and what it costs if you call a pro."
brand: honeywell
equipment: thermostat
severity: diy
costRange: "$0 if it's a tripped float switch — $5–$15 for batteries or a blade fuse — $90–$200 if a tech has to trace the wiring"
appliesTo: "Honeywell and Honeywell Home thermostats, including battery-powered T-series (T4, T5, T6), Pro/FocusPro 1000–6000, RTH-series, and C-wire-powered Wi-Fi models like the T9, T10 and older Lyric. Whether your model uses batteries, a C-wire, or both varies by model — check your unit and manual."
tags: [honeywell, thermostat, no-power, blank-screen, c-wire, float-switch, blade-fuse]
parts:
  - name: "AA or AAA alkaline batteries (check which your model takes)"
    search: "AA alkaline batteries"
  - name: "Automotive blade fuses, 3A and 5A assortment"
    search: "ATC blade fuse assortment 3a 5a"
  - name: "Thermostat C-wire power adapter / add-a-wire kit"
    search: "thermostat c-wire adapter kit"
reviewedBy: ""
datePublished: 2026-06-13
dateModified: 2026-06-13
faq:
  - q: "My Honeywell thermostat screen is blank — is it just dead batteries?"
    a: "Often, yes. Many Honeywell models (T4, T5, FocusPro, RTH series) run on AA or AAA batteries, and a blank screen is the classic dead-battery symptom. Many models flash a low-battery icon for weeks first, but not all do. Try fresh alkaline batteries before anything else — it's the most common fix and costs a few dollars."
  - q: "I replaced the batteries and the screen is still blank — now what?"
    a: "If new batteries don't help, your thermostat likely draws power from the system's C-wire instead. A blank C-wire-powered thermostat usually points to a tripped condensate float switch (very common in summer), a blown low-voltage fuse on the furnace control board, or a loose C-wire. The float switch is the easiest to check and resets for free."
  - q: "What is a float switch and why would it kill my thermostat?"
    a: "A condensate float switch is a small safety device on your AC's drain line or pan. When the drain clogs and water backs up, the float rises and cuts the 24-volt control power — which on many systems also powers the thermostat. So a clogged drain in summer can leave the screen completely blank. Clear the drain and the float drops, restoring power."
  - q: "Where is the fuse for my thermostat and what size is it?"
    a: "It's not at the thermostat — it's a small automotive-style blade fuse plugged into the furnace or air handler's control board, protecting the 24-volt transformer. It's usually 3A or 5A (printed on the fuse and often near its socket). A blown fuse points to a wiring short, so if a replacement blows again immediately, stop and call a technician rather than chasing it."
---

## What's happening

A Honeywell thermostat needs **24-volt low-voltage power** to light its screen, and depending on your model that power comes from **batteries**, from the **C-wire** ("common" wire) running back to your furnace or air handler, or both. A blank, dead screen means that power isn't arriving — the thermostat itself is rarely the failed part.

There's **no error code** here, because a thermostat with no power can't display one. Diagnosis is a process of elimination: rule out batteries first, then the safety device that most often cuts control power in summer (the condensate float switch), then the furnace board's fuse, then the wiring. The good news is that the most common fixes are genuinely DIY and cost little to nothing.

## Common causes, ranked by probability

1. **Dead batteries** — on battery-powered models (T4, T5, FocusPro, many RTH units), this is the number-one cause. Some models warn you for weeks; some just go dark.
2. **Tripped condensate float switch** — extremely common in cooling season. A clogged AC drain backs up, the float rises, and it cuts the 24V control power that runs the thermostat. Costs $0 to reset once the drain is clear.
3. **Blown low-voltage fuse on the furnace/air-handler board** — a small 3A–5A blade fuse protects the 24V transformer. A short anywhere in the low-voltage wiring pops it and kills the thermostat.
4. **Loose or disconnected C-wire (or other terminal wire)** — on C-wire-powered and Wi-Fi models, a wire backed out of its terminal at the thermostat or the board cuts power.
5. **Tripped furnace door switch or power to the furnace** — if the furnace has no power (tripped breaker, blower door not latched, service switch off), the transformer is dead and so is the thermostat.
6. **Failed thermostat or transformer** — the least common; only conclude this after the above are ruled out.

## Safe checks before you call anyone

These are genuinely DIY. They involve low-voltage (24V) and a few simple parts — no refrigerant, no high-voltage work.

1. **Replace the batteries.** Pop out the thermostat (it usually pulls straight off its wall plate) and install fresh alkaline AA or AAA batteries — match what the old ones were. This alone fixes a large share of blank screens.
2. **Check the condensate float switch.** In cooling season, find the float switch on the AC drain line or drip pan. If the drain pan or line is full of water, clear the clog (a wet/dry vac on the drain outside is the usual trick). As the water drains, the float drops and power returns.
3. **Check the furnace's low-voltage fuse.** Turn the furnace off at its service switch, remove the blower door, and look for a small automotive **blade fuse (usually 3A or 5A)** on the control board. If it's blown, replace it with the same amperage. **If a new fuse blows immediately, stop** — that means a wiring short, which is a technician job.
4. **Confirm furnace power.** Make sure the furnace breaker is on, the blower door is latched, and the furnace service switch is on. No furnace power means no thermostat power.
5. **Reseat the C-wire.** With the furnace off, gently confirm the wires are seated in their terminals at the thermostat. If you must open the furnace control-board area to check wiring there, treat it carefully — power off at the breaker first, and if anything looks scorched or you're unsure, call a technician.

If the screen is still blank after fresh batteries, a clear drain, a good fuse, and confirmed furnace power, the next step is a technician to trace the wiring or test the transformer.

## How a technician will diagnose it

Knowing this lets you sanity-check a quote:

- Measure **24V at the thermostat terminals** (R to C) to confirm whether power is even reaching the wall.
- Check the **transformer output** at the furnace board and test the **low-voltage fuse** for continuity.
- Verify the **float switch and door switch** are closed, and check for a short in the run of low-voltage wire (the usual reason a fuse keeps blowing).
- Test the thermostat itself last, since it's the least likely failure.

## Symptom, cause and what to do

| Symptom | Likely cause | DIY action | Technician job |
|---|---|---|---|
| Blank screen, battery model | Dead batteries | Install fresh alkaline batteries | — |
| Blank in summer, water near AC drain | Tripped float switch | Clear drain, let float drop | — |
| Blank, no AC and no heat at all | Blown 24V board fuse | Replace 3A/5A blade fuse | Find the short if it reblows |
| New fuse blows immediately | Short in low-voltage wiring | Stop, don't keep replacing | Trace and repair the short |
| Blank on Wi-Fi / C-wire model | Loose C-wire | Reseat wire (power off) | Verify wiring & transformer |
| Furnace breaker tripped / door open | No power to furnace | Reset breaker, latch door | Diagnose why it tripped |

## Repair costs

- **Batteries:** $5–$10 (DIY)
- **Blade fuse:** $5–$15 for an assortment (DIY)
- **Float switch reset / drain cleaning:** $0 DIY, or $75–$200 if a pro clears the drain
- **C-wire adapter / add-a-wire kit:** $25–$60 if your model needs constant power and lacks a C-wire
- **Service call to trace wiring or test the transformer:** $90–$200
- **Replacement thermostat (if truly failed):** $30–$250+ depending on model

A diagnostic service call is typically **$89–$200**, usually credited toward the repair if you proceed — but most blank-screen cases are solved at home for the price of batteries.

## Related codes

- **Goodman AC running but not cooling** — if the thermostat works but the house won't cool, the problem is at the equipment, not the wall.
- **Thermostat reads temperature but won't turn on heat/cool** — a different fault where the screen is alive but the system won't fire.
- **Furnace no power / blower won't start** — the same blown fuse or tripped switch that blanks the thermostat can also kill the furnace.
