---
title: "Rheem Heat Pump Flashing Light: Causes & Fixes"
code: "Flashing fault light"
description: "Rheem heat pump flashing fault light on the defrost board? What the blink codes mean, causes ranked by likelihood, safe checks, and repair costs."
brand: rheem
equipment: heat-pump
severity: pro
costRange: "$0 if it's a snowed-in unit or tripped breaker — $150–$600 for a sensor, capacitor or contactor — $400–$1,200 for a reversing valve — $1,200–$2,500+ for a compressor or coil leak repair"
appliesTo: "Rheem and shared-platform Ruud outdoor heat pumps with an LED defrost control board (Classic, Classic Plus, Prestige and many RP-series condensers). What the blinks mean varies by board revision — always read YOUR unit's legend on the board sticker or service panel, since the same flash count can mean different faults across generations."
tags: [rheem, heat-pump, flashing-light, defrost-board, no-heat, reversing-valve]
parts: []
reviewedBy: ""
datePublished: 2026-06-13
dateModified: 2026-06-13
faq:
  - q: "What does a flashing light on my Rheem heat pump actually mean?"
    a: "It's the defrost or control board reporting a fault using a blink code — a number of flashes, a pause, then a repeat. The catch is that the meaning of each blink count is not universal: it varies by board model and revision. You have to match the flashes against the legend printed on your specific board or in the service-panel diagram, not a chart you found online for a different unit."
  - q: "My Rheem heat pump light is flashing and it's blowing cold air. Is that normal?"
    a: "Sometimes. A heat pump runs a defrost cycle in cold weather, and during defrost it can briefly blow cool air while the outdoor unit steams or melts frost — and some boards flash during that normal cycle. But persistent cold air with a steady fault code usually points to low refrigerant, a stuck reversing valve, or the unit failing to switch into heating mode, and that needs a technician."
  - q: "Can I clear a Rheem heat pump fault light by resetting the breaker?"
    a: "A single power cycle is fine to clear a one-off fault, and it's a reasonable first step after you've checked for obvious causes like a snowed-in unit or dirty filter. But if the light comes back, resetting again just hides the problem. Repeated lockouts mean something real — a failing sensor, a refrigerant issue, or a contactor problem — and the fault should be diagnosed rather than reset away."
  - q: "Why is my outdoor unit iced over with the fault light flashing?"
    a: "A heat pump normally grows some frost and melts it during defrost. Heavy ice that won't clear points to a failed defrost cycle: a bad defrost sensor or thermostat, a stuck reversing valve that won't briefly switch to cooling to melt the coil, low refrigerant, or a failed outdoor fan. The board often flashes a defrost-related code. Turn the system to emergency/auxiliary heat and call a technician before the ice damages the coil or fan."
---

## What this code means

On a Rheem (or its sister brand Ruud) heat pump, a **flashing fault light on the outdoor defrost/control board** is the unit's way of reporting a problem through a **blink code** — a set number of flashes, a pause, then a repeat. The board uses this because the outdoor unit has no screen.

The single most important thing to understand: **the meaning of each blink count is not standardized across Rheem boards.** A "two flash" on one board revision can mean something completely different on another. So before you trust any chart, **read the legend printed on your own board or inside the service panel** and match your unit's exact model and board revision. A code looked up for the wrong board sends you chasing the wrong part.

The light tells you the board saw a fault. The work is identifying which fault, on your specific board, and what caused it.

## Common causes, ranked by probability

1. **Defrost-cycle faults (sensor or defrost board)** — by far the most common reason for a flashing light in cold weather. A failed defrost sensor or thermostat leaves the outdoor coil iced over, and the board flags it. The unit may ice up and blow cool air.
2. **Low refrigerant → not heating** — a slow leak drops capacity until the heat pump can't keep up or the board reports a pressure/lockout fault. Symptoms: weak heat, long run times, ice on the coil or lines. Refrigerant work is technician-only.
3. **Reversing valve stuck or not switching** — the valve that flips the unit between heating and cooling can hang up, so the system blows cold air in heat mode or won't defrost properly. The board may flag a related fault.
4. **Outdoor sensor or thermistor out of range** — coil or ambient sensors that drift or fail can throw a fault even when the rest of the system is fine.
5. **Contactor, capacitor, or outdoor fan failure** — a failed run capacitor, pitted contactor, or stuck fan motor stops the compressor or fan and the board reports a hard fault or lockout.
6. **Low-voltage / control wiring or thermostat issue** — loose wiring, a tripped breaker, or a thermostat calling incorrectly can produce a fault flash.

## Safe checks before you call anyone

These are the only steps a homeowner should do at the outdoor unit. Do not open the electrical panel beyond the disconnect, and never touch refrigerant lines or service ports.

1. **Read and write down the blink code.** Count the flashes and the pattern, then find the legend on your board or service panel. Knowing the actual fault saves you (and your technician) time.
2. **Clear snow, ice, and debris from the outdoor unit.** Make sure leaves, grass clippings, or snow drifts aren't blocking the coil or fan. A buried unit can't defrost.
3. **Check the indoor air filter and supply registers.** Restricted indoor airflow can cause faults and poor heating. Replace a dirty filter and open closed vents.
4. **Confirm power.** Check the breaker and the outdoor disconnect are on. If a breaker is tripped, reset it once.
5. **Try emergency/auxiliary heat at the thermostat.** If the heat pump itself is faulted, switching to aux heat keeps your home warm while you wait for service — and tells you the problem is in the heat pump, not the indoor furnace/air handler.
6. **Power-cycle once.** After clearing obvious causes, turn the system off at the thermostat, then the disconnect, for a minute, and back on.

If the light returns after these checks, **stop here.** Refrigerant, the reversing valve, the compressor, and board-level electrical work are technician territory.

## How a technician will diagnose it

Knowing this lets you sanity-check a quote:

- **Read the board's stored fault and blink history** against the correct legend for your board revision — the first step a good tech takes.
- **Check refrigerant charge** with gauges (superheat/subcooling) to confirm or rule out a leak, and leak-search if charge is low.
- **Test the defrost sensor and run a forced defrost** to confirm the cycle works and the coil clears.
- **Verify the reversing valve shifts** properly between heating and cooling and that the solenoid is energized when it should be.
- **Test electricals** — capacitor microfarads, contactor, outdoor fan motor, and low-voltage wiring.
- **Read outdoor sensors/thermistors** and compare resistance to spec.

## Symptom, cause and what to do

| Symptom | Likely cause | DIY action | Technician job |
|---|---|---|---|
| Flashing light, coil iced over, cold air | Failed defrost cycle / sensor | Clear ice & debris, switch to aux heat | Test defrost sensor, force defrost |
| Flashing light, weak heat, long run times | Low refrigerant | Check/replace filter, retest | Leak-search, recover & recharge |
| Blows cold in heat mode, light flashing | Stuck reversing valve | Switch to aux heat | Test valve & solenoid, replace if stuck |
| Flashing light, outdoor unit dead, fan not spinning | Capacitor / contactor / fan | Confirm breaker & disconnect on | Test & replace electrical components |
| Flashing fault that won't clear, no obvious cause | Sensor out of range / board fault | Note blink code, power-cycle once | Read codes, test sensors, inspect board |

## Repair costs

- **Air filter / clearing the unit:** $5–$30 (DIY)
- **Defrost sensor or thermostat (with diagnosis):** $150–$400
- **Run capacitor or contactor:** $150–$450
- **Outdoor fan motor:** $300–$700
- **Reversing valve:** $400–$1,200 — labor-heavy because it's brazed into the refrigerant circuit
- **Refrigerant leak repair / recharge:** $400–$1,500+ depending on the leak location
- **Compressor or coil replacement:** $1,200–$2,500+ — on an older unit, often the point where replacing the system makes more sense

A diagnostic service call is typically **$89–$200**, usually credited toward the repair if you proceed.

## Related codes

- **Steady (non-flashing) light** — on many boards this means normal operation or "call present"; confirm against your board legend.
- **Defrost-mode indication** — some boards flash during a normal defrost cycle, which is not a fault.
- **High/low pressure lockout** — a refrigerant or airflow fault that often accompanies a no-heat complaint.
